<!DOCTYPE html>
<html>
<head>
<meta charset="utf-8">
<title>Ireland's data centre policy reset: The CRU consultation</title>
<style>
  @page {
    size: A4;
    margin: 20mm 18mm 20mm 18mm;
  }
  body {
    font-family: 'Times New Roman', Times, Georgia, serif;
    font-size: 11pt;
    line-height: 1.5;
    color: #111;
    margin: 0;
    padding: 0;
  }
  .header-meta {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-size: 9pt;
    color: #555;
    border-bottom: 2px solid #000;
    padding-bottom: 6px;
    margin-bottom: 20px;
    text-transform: uppercase;
    letter-spacing: 0.5px;
  }
  h1 {
    font-family: 'Times New Roman', Times, Georgia, serif;
    font-size: 19pt;
    font-weight: bold;
    line-height: 1.25;
    margin-top: 0;
    margin-bottom: 12px;
  }
  .authors {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-size: 11pt;
    font-weight: 600;
    margin-bottom: 4px;
  }
  .affiliations {
    font-size: 9.5pt;
    color: #444;
    margin-bottom: 6px;
    font-style: italic;
  }
  .source-meta {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-size: 9.5pt;
    color: #333;
    margin-bottom: 8px;
  }
  .doi-box {
    font-family: monospace;
    font-size: 9pt;
    color: #0366d6;
    margin-bottom: 20px;
    word-break: break-all;
  }
  .abstract-box {
    background: #f8f9fa;
    border-left: 3px solid #0366d6;
    padding: 14px 16px;
    margin-bottom: 24px;
    font-size: 10pt;
    line-height: 1.55;
  }
  .abstract-title {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-weight: bold;
    font-size: 10pt;
    text-transform: uppercase;
    letter-spacing: 0.5px;
    margin-bottom: 6px;
    color: #0366d6;
  }
  h2 {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-size: 13pt;
    font-weight: bold;
    margin-top: 22px;
    margin-bottom: 8px;
    border-bottom: 1px solid #ddd;
    padding-bottom: 4px;
    color: #222;
  }
  p {
    margin-top: 0;
    margin-bottom: 10px;
    text-align: justify;
    text-justify: inter-word;
  }
</style>
</head>
<body>
<div class="header-meta">KPMG Ireland · Industry Briefing & Regulatory Analysis</div>
<h1>Ireland's data centre policy reset: The CRU consultation</h1>
<div class="authors">KPMG Ireland Energy, Utilities & Telecoms Practice</div>
<div class="affiliations">KPMG Ireland, Dublin</div>
<div class="source-meta">Published: 2024 / 2025 · Review of the Commission for Regulation of Utilities (CRU) Connection Policy</div>
<div class="doi-box">Source: <a href="https://kpmg.com/ie/en/insights/energy-utilities-telecoms/irelands-data-centre-policy-reset.html">https://kpmg.com/ie/en/insights/energy-utilities-telecoms/irelands-data-centre-policy-reset.html</a></div>
<div class="abstract-box">
  <div class="abstract-title">Executive Summary / Key Findings</div>
  This briefing analyzes the Commission for Regulation of Utilities (CRU) consultation and policy reset regarding Large Energy Users (LEUs) and data centres. In response to mounting grid capacity and security of supply challenges, the regulator has re-examined the 2021 connection direction (CRU/21/124), proposing stringent criteria requiring dispatchable on-site generation, battery storage, and direct corporate Power Purchase Agreements (PPAs) to match data centre load with new renewable capacity.
</div>
<div class="content-body">
<h2>Background to the CRU Policy Review</h2>
<p>Search terms must include 3 or more characters.</p>
<p>Data centres have become an important pillar of Ireland’s digital economy, placing Dublin at the centre of Europe’s digital infrastructure.</p>
<p>Dublin now hosts Europe’s second largest data centre cluster with a reported 1,150 MW in operation, just short of London’s 1,189 MW and surpassing all other FLAPD markets (H1 2025 figures).</p>
<p>However, development in Ireland has stalled in recent years, as the electricity grid struggled to cope with rapidly growing demand, concentrated in the greater Dublin region. The Regulator responded by effectively placing a moratorium on additional data centre grid connections in 2021.</p>
<p>Recent decisions and action plans now lay out the framework to enable additional growth.</p>
<h2>Core Regulatory Proposals & Requirements</h2>
<p>Figure 1. H1 2025 load figures for data centres in operation, construction and planned for FLAPD markets</p>
<p>Partner, Corporate Finance, Head of Energy & Natural Resources</p>
<p>Data centres accounted for 22% of Ireland’s power consumption in 2024, and EirGrid forecasts this demand to rise to 31% by 2034 in their median growth scenario.</p>
<p>Much of the growth over this timeframe will be delivered by data centres with existing connection capacity agreements which have yet to be fully utilised. In response, the Irish government, the regulator, and system operators (“SOs”) are now introducing new measures to safeguard grid stability while enabling development which strategically aligns with national economic and decarbonisation agendas.</p>
<p>Three recent policy updates will shape the landscape for data centres and other large energy users (“LEU’s”), ranging from near-term Grid Code modifications to longer-term strategic changes of how Ireland’s grid accommodates large, new demands.</p>
<p>EirGrid’s Large Demand Facility Fault Ride-Through Proposed Solutions, the Irish Government’s LEAP - Large Energy User Action Plan, and the CRU’s Large Energy Users Connection Policy will have substantial near- and longer-term impacts on existing and new data centres in Ireland.</p>
<p>While the new LEU connection policy decision, also referred to as the data centre connection policy, is the most talked about element, all three policies are important to understand and have been keenly awaited by industry.</p>
<p>A summary of these policies and their implications is outlined below.</p>
<p>Impacted parties: Data centres connected to the transmission system.</p>
<p>Summary: In November, EirGrid published a Grid Code modification proposal in response to growing concerns that the scale of data centre electricity demand could pose significant risks to the stability of Ireland’s grid. The matter is technical and centres on a grid operations issue known as transient faults.</p>
<h2>Implications for Data Centre Operators and Grid Capacity</h2>
<p>The concern is that, following a temporary disturbance on the grid, one or more data centres will disconnect from the grid and rely upon their onsite power solutions. This could create additional disturbances, triggering further data centres disconnections.</p>
<p>Such an event could lead to a sudden, large imbalance between supply and demand on the grid, leading to large changes in grid frequency. EirGrid has estimated that imbalances could reach over 1,150 MW if no additional mitigating action is taken (PDF, 1.9MB).</p>
<p>Similar risks were identified and addressed when Ireland began connecting large renewable generators to the grid. The wind generator technology at the time meant the generators would disconnect from the grid if they sensed a frequency disturbance, which could have led to too little generation serving demand from the grid leading to grid frequency drops.</p>
<p>The proposed solution in both instances, at a high-level, entail modifying the Grid Code so that large facilities must in the first instance be more tolerant of disturbances and also reconnect to the grid within a specified timeframe.</p>
<p>Specifically, the proposed modifications would require data centres to:</p>
<p>EirGrid continues to engage and collaborate with industry on these proposed solutions. Industry keenly awaits the final agreement of solutions, which will impact all current and future data centres in Ireland.</p>
<p>Impacted parties: All data centres seeking new or additional grid connection capacity (PDF, 1.7MB).</p>
<p>Summary: The Commission for Regulation of Utilities’ (CRU) decision paper defines the connection framework for new data centre grid connection applications, marking an end to the blanket moratorium on additional data centre grid connections in the Dublin region. The long-awaited policy decision has significant implications for how additional data centres are developed and interoperate with Ireland’s grid and electricity market.</p>
<p>The policy applies exclusively to data centres without grid connection agreements currently in place. The requirements are linked to the Maximum Import Capacity (MIC) that the data centre is seeking, measured in megavolt-amperes (MVA). MVA is a measure of the import capacity of a grid connection, similar to how the megawatt (MW) is a measure of the export capacity for a generator connection. Ireland’s data centre market is dominated by the hyperscale market segment which operate large facilities well in excess of 10MVA.</p>
<p>A summary of the key policy decisions is provided in Table 1 below. Subject to delivering the below requirements, the Regulator has confirmed that data centres will have no requirement for Mandatory Demand Curtailment (MDC).</p>
<p>MDC is the reduction in MIC or disconnection of customers from the grid during emergency events</p>
<p>Data centres under the de minimis threshold  (<1 MVA)</p>
<p>Data Centres with MIC < 10 MVA and above the de minimis threshold</p>
<p>Table 1. Key data centre requirements from the CRU LEU Connection Policy Decision Paper</p>
<p>A summary of the new data centre grid connection configuration requirements by MIC category is provided in Figure 5 below. In reality, data centres often request two import connections to the electricity grid for resilience.</p>
<p>The CRU has instructed the SOs to each publish a connection application process reflecting these requirements by the end of March 2026. Navigating the new connection process will require a detailed understanding of connection decision requirements, Ireland’s grid infrastructure, the PPA market and the ISEM capacity market, along with their relevant regulatory frameworks.</p>
<p>Impacted parties: All new LEUs (PDF, 7MB), including data centres, semiconductors, life sciences, and pharmaceuticals organisations, along with renewable generation and energy storage developers.</p>
<p>Summary: The Government’s LEAP paper is intended to prepare all stakeholders for a transition to a plan-led approach to locating very large energy users, especially in the period beyond 2030. The objective is to facilitate future investment in energy intensive sectors, while unlocking Ireland’s renewable energy opportunity. The strategic plan sets out 17 actions aimed at addressing development barriers impacting LEUs, in particular regarding energy infrastructure.</p>
<p>The cornerstone of LEAP is a plan-led approach which seeks to co-locate LEUs alongside new renewable generation with a focus on developer-led green energy parks that support grid infrastructure development and demand flexibility which enables a power system dominated by intermittent renewable generation.</p>
<p>The strategy affirms strong government support for LEU’s which align with the national agenda of sustainable employment and high-value economic activities through actions to enhance engagement with green energy park developers, enterprise support for energy management innovation, and market design restructuring to support co-location.</p>
<p>Ireland’s policy and regulatory developments have clearly signalled that LEU development must align with Ireland’s economic, energy security and decarbonisation agendas to gain support.</p>
<p>Aligning connection methods to the proposed fault ride through standard, structuring data centre projects to also deliver dispatchable and additional renewable generation under the CRU decision paper and preparing for the LEAP plan-led approach is crucial to successfully delivering projects over the short, medium, and long term.</p>
<p>KPMG professionals understand the energy transition. We can help you deliver on your ambitions for your business, your people and the planet.</p>
<p>To learn more about how KPMG perspectives on energy and our fresh thinking can help your business, please contact our team below. We’d be delighted to hear from you.</p>
<p>Partner, Corporate Finance, Head of Energy & Natural Resources</p>
<p>Partner, Head of Sustainable Futures and Corporate Finance</p>
<p>© 2026 KPMG, an Irish partnership and a member firm of the KPMG global organisation of independent member firms affiliated with KPMG International Limited, a private English company limited by guarantee. All rights reserved.</p>
<p>For more detail about the structure of the KPMG global organisation please visit our governance page.</p>

</div>
</body>
</html>
