<!DOCTYPE html>
<html>
<head>
<meta charset="utf-8">
<title>The carbon and water footprints of data centers and what this could mean for artificial intelligence</title>
<style>
  @page {
    size: A4;
    margin: 20mm 18mm 20mm 18mm;
  }
  body {
    font-family: 'Times New Roman', Times, Georgia, serif;
    font-size: 11pt;
    line-height: 1.5;
    color: #111;
    margin: 0;
    padding: 0;
  }
  .header-meta {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-size: 9pt;
    color: #555;
    border-bottom: 2px solid #000;
    padding-bottom: 6px;
    margin-bottom: 20px;
    text-transform: uppercase;
    letter-spacing: 0.5px;
  }
  h1 {
    font-family: 'Times New Roman', Times, Georgia, serif;
    font-size: 20pt;
    font-weight: bold;
    line-height: 1.25;
    margin-top: 0;
    margin-bottom: 12px;
  }
  .authors {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-size: 11pt;
    font-weight: 600;
    margin-bottom: 4px;
  }
  .affiliations {
    font-size: 9.5pt;
    color: #444;
    margin-bottom: 18px;
    font-style: italic;
  }
  .doi-box {
    font-family: monospace;
    font-size: 9pt;
    color: #0366d6;
    margin-bottom: 20px;
  }
  .abstract-box {
    background: #f8f9fa;
    border-left: 3px solid #0366d6;
    padding: 14px 16px;
    margin-bottom: 24px;
    font-size: 10pt;
    line-height: 1.55;
  }
  .abstract-title {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-weight: bold;
    font-size: 10pt;
    text-transform: uppercase;
    letter-spacing: 0.5px;
    margin-bottom: 6px;
    color: #0366d6;
  }
  h2 {
    font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Arial, sans-serif;
    font-size: 13pt;
    font-weight: bold;
    margin-top: 22px;
    margin-bottom: 8px;
    border-bottom: 1px solid #ddd;
    padding-bottom: 4px;
    color: #222;
  }
  p {
    margin-top: 0;
    margin-bottom: 10px;
    text-align: justify;
    text-justify: inter-word;
  }
</style>
</head>
<body>
<div class="header-meta">Patterns (Cell Press) · PEER-REVIEWED SCIENTIFIC ARTICLE</div>
<h1>The carbon and water footprints of data centers and what this could mean for artificial intelligence</h1>
<div class="authors">Alex de Vries-Gao</div>
<div class="doi-box">DOI: https://doi.org/10.1016/j.patter.2025.101430</div>
<div class="abstract-box">
  <div class="abstract-title">Abstract / Summary</div>
  SummaryAlthough there are ways to estimate the global power demand of artificial intelligence (AI) systems, it remains challenging to quantify the associated carbon and water footprints. The lack of distinction between AI and non-AI workloads in the environmental reports of data center operators makes it possible to assess the environmental impact of AI workloads only by approximating them through data centers’ general performance metrics. The environmental disclosure of tech companies is, however, often insufficient to determine even the total data center performance of these companies. The shortcomings in the environmental disclosure of data center operators could be remedied with new policies mandating the disclosure of additional metrics. Because the environmental impact of data centers is growing rapidly, the urgency of transparency in the tech sector is also increasing. The carbon footprint of AI systems alone could be between 32.6 and 79.7 million tons of CO2 emissions in 2025, while the water footprint could reach 312.5–764.6 billion L.
</div>
<div class="content-body">
  <h2>Introduction</h2>
<p>The release of OpenAI’s generative artificial intelligence (AI) ChatGPT at the end of 2022 triggered significant global growth in the demand for AI applications. Since then, the power demand of the hardware supporting these applications has been rising rapidly. The International Energy Agency (IEA) estimated that AI systems accounted for 15% of total data center electricity demand (excluding cryptocurrency mining) in 2024,1 and other recent research has suggested that AI systems represented 20% of total data center power demand by the end of 2024.2 Given the increasing manufacturing capacity of the AI system supply chain, the total power demand of these systems could reach 23 gigawatts by the end of 2025.2 This would mean that the share of AI system power demand would be almost half of the total data center electricity demand (47.4 gigawatts on average in 20241), approaching as much as a country such as the United Kingdom requires (30.7 gigawatts on average in 20232). This rising power demand could have significant environmental implications. For instance, the IEA estimated that in 2024, the electricity generation for global data centers could have produced approximately 182 million tons of CO2 emissions,1 and they were responsible for 560 billion L of water consumption in 2023.1</p>
<p>The carbon and water footprints of data centers are typically established by first assessing their locations and energy use, which are subsequently linked to characteristics of the respective electrical grids.3 The IEA, however, did not specify which parts of the estimated data center emissions and water consumption could be attributed to AI systems. The main challenge in determining such data is that even if a total AI power demand could be estimated, granular information regarding where AI systems are being operated cannot be obtained, despite past research emphasizing the importance of transparency in data centers4 and in information and communication technology (ICT) in general.5,6 This information is crucial to assess the carbon and water intensity of the electricity generation sources used to power this hardware. Tech companies such as Google, Microsoft, Meta, and Amazon have been identified as the largest buyers of AI systems,4 but their corporate sustainability reports do not specify the impacts associated with these systems. Without further input from data center operators, these facilities reveal nothing about the equipment they use.</p>
<p>This study explores the extent to which public sources can be used to provide direction for how the estimated power demand of AI systems translates to associated CO2 emissions and water consumption. Because operational emissions typically constitute the largest share of the life cycle emissions of data centers, the scope of this research is limited to operational impact. Embodied emissions represent 23% of the total footprint of ICT in general but less for data centers, specifically due to high electricity use.6 By highlighting the gaps in the available data and the potential scale of the environmental consequences of operating AI systems, the study could help policymakers understand both the urgency to promote transparency among data center operators and the key areas of concern.</p>
<h2>AI carbon footprint</h2>
<p>Initially, the IEA’s findings on the average carbon intensity of electricity generation for global data centers appear to approximate the carbon intensity of generating electricity to run these centers’ AI systems. With an estimated 182 million tons of CO2 associated with 460 terawatt hours (TWh) of electricity generation for global data centers in 2024,1 the implied average carbon intensity per kilowatt hour (kWh) was 395.65 g of CO2 (gCO2/kWh). This figure is close to the IEA’s 2024 estimate of the global average emissions intensity from general electricity generation of 445 gCO2/kWh.7 The main reason for the lower carbon intensity of electricity generation for data centers is likely that they are primarily located in the United States (45%) and Europe (15%),1 whose regional carbon intensity of electricity generation on their power grids is approximately 321 and 174 gCO2/kWh, respectively.7</p>
<p>The IEA, however, mainly used proprietary datasets from research and intelligence companies such as IDC, Omdia, and SemiAnalysis on information technology (IT) equipment shipments to determine installed IT capacities and their regional distribution. Consequently, these figures cannot be easily validated. The dataset provided by the IEA contains only aggregated IT capacities per region, so this information cannot be used to connect specific data center locations to their respective power plants. This same process occurred in prior academic research by Siddik et al., revealing that the total electricity consumption of data centers in the United States was 72.15 TWh.3 This figure could be associated with 31.5 million tons of CO2 emissions, implying an average carbon intensity of 436.59 gCO2/kWh. Even so, the scope of this analysis was limited to the United States, and this work’s conclusion could be outdated because the only complete dataset Siddik et al. had access to was from 2018. A recent preprint by Guidi et al. attempted to update the work of Siddik et al., finding that United States data centers (excluding cryptocurrency miners) operating between September 2023 and August 2024 could have been responsible for 192.64 TWh of electricity consumption and 105.59 million metric tons of CO2,8 implying an average carbon intensity of 548.12 gCO2/kWh. Nevertheless, this upward trend was unexpected given the wider context of the global energy transition. Additionally, this trend was not explained by the authors in an article still requiring peer review, so this information might not be useful as a reference. Furthermore, even if a proper recent reference for data center carbon emissions in the United States could be found, the IEA only provides the regional breakdown of estimated IT capacities and does not replicate this for estimated carbon emissions, so a one-on-one comparison would still not be possible.</p>
<p>Currently, the United States dominates the IEA’s spatial distribution of data center capacity. Given the relatively low carbon intensity of electricity generation on this power grid, one could deduce that the carbon intensity of electricity generation for data centers in the United States must be lower than the IEA’s 2024 implied global average of 395.65 gCO2/kWh. An average carbon intensity of less than 395.65 gCO2/kWh would also be a logical development from 436.59 gCO2/kWh in 2018, considering the global energy transition, but more specific numbers have not been provided.</p>
<p>Beyond this, it is possible to examine the environmental reports of tech companies such as Google, Microsoft, Meta, and Amazon to ascertain how their data centers are performing. Although these companies do not provide AI-specific information, because they have been identified as the largest buyers of AI systems, their total data center environmental performance remains a useful approximation. Table 1 provides an overview of the relevant data that can be collected from the annual environmental reports of the tech companies identified as significant buyers of AI systems (Data S1, sheet 1).Table 1Availability of environmental performance metrics in sustainability reports of selected companiesReporting metricReporting scopeCompany (year of most recent environmental report publication) and reporting periodAmazon (2025)Apple (2025)Baidu (2025)ByteDance (N/Aa)CoreWeave (N/Aa)Google (2025)Meta (2025)Microsoft (2025)Oracle (2025)Tesla (2025)Tencent (2025)CY 2024FY 2024CY 2024CY 2024CY 2024FY 2024CY 2023CY 2024CY 2024Electricity consumptiontotal companynoyesyesnonoyesyesyesyesyesyestotal data centersnoyesnononoyesyesnonononoindividual data centersnoyesnonononoyesnonononoAI workloadsnononononononononononoScope-2 emissions (location based)total companyyesyesyesnonoyesyesyesyesyesyestotal data centersnonononononoyesnonononoindividual data centersnonononononoyesnonononoAI workloadsnononononononononononoScope-2 emissions (market based)total companyyesyesyesnonoyesyesyesyesyesyestotal data centersnoyesnonononoyesnonononoindividual data centersnoyesnonononoyesnonononoAI workloadsnononononononononononoDirect water consumptiontotal companynoyesyesnonoyesyesyesyesnoyestotal data centersWUE onlynoWUE onlynonoyesyesWUE onlynononoindividual data centersnononononoyesnononononoAI workloadsnononononononononononoIndirect water consumptiontotal companynonononononoyesnonononototal data centersnononononononononononoindividual data centersnononononononononononoAI workloadsnononononononononononoAssessment is based on the most recent available environmental report on October 19, 2025. Companies may report data over calendar years (CY, Jan. 1–Dec. 31) or fiscal years (FY). In the latter case, the reported data does not correspond to a calendar year, as companies may choose the start and end dates. Apple’s fiscal year 2024 ended on September 28, 2024. Microsoft’s fiscal year 2024 ended on June 30, 2024.aCompany does not publish environmental reports.</p>
<p>Table 1 is partially based on Masanet et al.,4 who introduced a bottom-up model for estimating the electricity consumption and onsite water usage of AI data centers. In their framework, Masanet et al. examined whether data center operators disclosed electricity use, power usage effectiveness (PUE; a measure for data center power efficiency), and water usage effectiveness (WUE; a measure for data center water efficiency). While environmental impacts such as carbon emissions and indirect water consumption could be modeled given sufficiently granular disclosure of the aforementioned metrics, the absence of such granular data in most current environmental reports (Table 1) forces the inclusion of other metrics that can be helpful in assessing the current environmental performance of AI data centers. Table 1 therefore addresses the availability of reporting metrics for (location-based and market-based) scope-2 emissions (which capture the carbon emissions of purchased electricity) and (in)direct water consumption, as these metrics directly reflect the environmental impacts in this study’s scope.</p>
<p>In the table, environmental disclosure is both limited and inconsistent across the companies examined. No company reports any AI-specific metrics, although firms such as Google, Meta, and Microsoft report significant increases in electricity consumption in 2023 and 2024, attributing this growth to AI. Google also mentions AI as a key driver of its power demand growth: “As AI and other technologies expand to unlock new economic and social benefits, the demand for digital services has grown rapidly, which in turn creates demand for data centers that require increased energy for operations and water for cooling.”9 Microsoft states, “AI workloads drive increased compute resource needs,”10 while Meta reports, “The challenge of reaching our sustainability goals given the increased demand for energy and resources driven by AI is not unique to Meta.”11</p>
<p>Of the companies in Table 1, Meta provides the most extensive disclosure. It not only distinguishes between its total electricity consumption (and associated carbon emissions) and the electricity consumption of only its data centers but also reports these metrics for individual data centers.11 Apple provides a similar breakdown of data center locations and electricity consumption but provides only market-based and not location-based carbon emissions.12 In contrast, Google provides only water consumption metrics per individual data center.9</p>
<p>In other cases, most of the companies examined specify only their total performance, so it is unclear which part could be attributed to data centers. Notably, Amazon, despite reporting the largest location-based scope-2 emissions of all the companies,13 does not disclose its electricity consumption,14 and ByteDance and CoreWeave do not provide any environmental disclosure. Table 2 summarizes the electricity consumption and carbon emission data available from the environmental reports.Table 2Reported electricity consumption and location-based scope-2 emissions in sustainability reports of selected companiesReporting metricReporting scopeUnitCompany (year of most recent environmental report publication) and reporting periodAmazon (2025)Apple (2025)Baidu (2025)Google (2025)Meta (2025)Microsoft (2025)Oracle (2025)Tesla (2025)Tencent (2025)CY 2024FY 2024CY 2024CY 2024CY 2024FY 2024CY 2023CY 2024CY 2024Electricity consumptiontotal companyMWh–3,776,0001,207,35032,106,20018,423,63429,829,5403,623,1702,355,0466,429,610total data centersMWh–2,515,000–30,825,60018,061,781––––Scope-2 emissions (location based)total companytCO217,760,0001,224,500777,43911,283,2005,967,3489,955,3681,149,400754,0003,642,095total data centerstCO2––––5,862,615––––Implied carbon intensityatotal companytCO2/MWh–0.320.640.350.320.330.320.320.57data centers onlytCO2/MWh––––0.32––––Companies may report data over calendar years (CYs; January 1–December 31) or fiscal years (FYs). In the latter case, the reported data do not correspond to a CY, as companies may choose the start and end dates. Apple’s FY 2024 ended on September 28, 2024. Microsoft’s FY 2024 ended on June 30, 2024. Apple, Google, and Meta are the only companies reporting electricity consumption for both the total company and data centers. In these cases, data centers respectively represent 67%, 96%, and 98% of total electricity consumption. Likewise, data center carbon emissions at Meta represent 98% of total company carbon emissions. Implied carbon intensity is obtained by dividing the reported carbon emissions by the reported electricity consumption. −, value is not reported/cannot be determined.aAmount of reported scope-2 carbon emissions per unit of reported electricity consumption.</p>
<p>For the companies included in Table 2 that provide both electricity consumption and location-based scope-2 emissions, the combined total electricity consumption equals 97.8 TWh. The same companies report a total of 34.8 million tons of associated carbon emissions, implying a weighted average carbon intensity of 355.53 gCO2/kWh (Data S1, sheet 2). This figure can only be established at a total company level since the combination of both electricity consumption and location-based scope 2 emissions data is rarely specified for these companies’ data centers. Meta is the only one that provides both of these metrics, highlighting that data centers represent most (98%) of the company’s electricity consumption and carbon emissions. The carbon intensity of electricity consumed by Meta’s data centers therefore matches that of its total electricity consumption.</p>
<p>Google’s situation is likely similar, as data centers represent a majority (96%) of the company’s electricity consumption, but an exact figure cannot be determined due to the absence of reporting of carbon emissions related to data centers. Moreover, Apple illustrates why performance metrics at a total company level may not be representative of the environmental performance of a company’s data centers. In Apple’s case, data center electricity consumption represents two-thirds of the company’s total electricity consumption, as the company, for example, also operates a network of retail stores. The environmental impact of this global network of retail stores could deviate from the impact of the company’s data centers, which are concentrated in the United States.</p>
<p>At the same time, it must be established that performance metrics at a total company level are currently the best available reference for the environmental performance of data center operators. The American companies Apple, Google, Meta, Microsoft, Oracle,15 and Tesla16 show similar carbon intensities of electricity consumed, ranging from 0.32 to 0.35 tCO2/MWh. This range is slightly lower than the carbon intensity (395.65 gCO2/kWh) of electricity generation for data centers in 2024 found by the IEA.1 These companies primarily operate data centers in the United States and Europe, regions with relatively green power grids, and should be considered the best in class in data center performance metrics.</p>
<p>The data from Chinese companies Baidu17 and Tencent,18 with carbon intensities of electricity consumed equal to 0.64 and 0.57 tCO2/MWh, respectively, suggest that the same metrics for data centers outside the United States and Europe are likely to be higher. Overall, the IEA’s estimated carbon intensity (395.65 gCO2/kWh) of electricity generation for data centers in 2024 appears plausible.</p>
<p>One can apply this carbon intensity to the estimated power demand of AI systems of 9.4 GW at the end of 2024 and a potential increase to 23 GW through 2025,2 revealing that AI systems could be responsible for 32.6–79.7 million tons of CO2 emissions in 2025 (Data S1, sheet 4). Nevertheless, significant uncertainty surrounds these figures. In the United States alone, the power grids supporting the specified data center locations of Apple, Google, and Meta can be associated with carbon intensities ranging from 0.17 to 0.46 tCO2/MWh (Data S1, sheet 3). Therefore, while data center averages may be useful starting points for assessing the environmental impact of AI systems, there remains a clear need for more granular disclosure.</p>
<h2>AI water footprint</h2>
<p>The water footprint of AI is even more difficult to assess than its carbon footprint because a company’s total water consumption (i.e., water that becomes unavailable for reuse after withdrawing it from a water supply) comprises both direct and indirect use. Direct water consumption is the water consumed in the on-site cooling of data centers, whereas indirect water consumption occurs in the process of generating electricity for data centers. The IEA estimated that the total water consumption of data centers in 2023 totaled 560 billion L, with two-thirds (373 billion L) relating to indirect water consumption and only a quarter (140 billion L) to direct water consumption.1 The remainder of the estimate (about 8%) involves water consumption in hardware manufacturing (47 billion L), which is outside of this study’s scope (though in line with the observation that operational impacts typically represent a majority of a data center’s total life cycle impact6).</p>
<p>The water intensity of electricity generation could, however, range from less than a liter to thousands of liters per kWh generated, depending on the generation technology and location.19 Additionally, tech companies, at best, only disclose their direct water consumption (see Table 1), making it challenging to verify the IEA’s output. Table 3 summarizes the electricity and water consumption data from the environmental reports of the tech companies listed in Table 1.Table 3Reported electricity consumption and (in)direct water consumption in sustainability reports of selected companiesReporting metricReporting scopeUnitCompany (year of most recent environmental report publication) and reporting periodAmazon (2025)Apple (2025)Baidu (2025)Google (2025)Meta (2025)Microsoft (2025)Oracle (2025)Tesla (2025)Tencent (2025)CY 2024FY 2024CY 2024CY 2024CY 2024FY 2024CY 2023CY 2024CY 2024Electricity consumptiontotal companyMWh–3,776,0001,145,02832,106,20018,423,63429,829,5403,623,1702,355,0466,429,610total data centersMWh–2,515,000–30,825,60018,061,781––––data center average PUEN/A1.15–1.201.091.081.16––1.29Direct water consumptiontotal companym3–3,406,8711,465,12930,794,3253,123,0005,807,000866,069–10,370,588total data centersm3–––29,477,0022,974,000––––data center average WUEm3/MWh0.15–1.61–0.190.30–––Indirect water consumptiontotal companym3––––72,207,000––––total data centersm3–––––––––Implied water intensityatotal company (direct)m3/MWh–0.901.280.960.170.190.24–1.61total company (indirect)m3/MWh––––3.92––––Companies may report data over calendar years (CYs; January 1–December 31) or fiscal years (FYs). In the latter case, the reported data do not correspond to a CY, as companies may choose the start and end dates. Apple’s FY 2024 ended on September 28, 2024. Microsoft’s FY 2024 ended on June 30, 2024. Apple, Google, and Meta are the only companies reporting electricity consumption for both the total company and data centers. In these cases, data centers respectively represent 67%, 96%, and 98% of total electricity consumption. Likewise, direct data center water consumption at Google and Meta, respectively, represent 96% and 95% of total company direct water consumption. Implied water intensity is obtained by dividing the reported water consumption by the reported electricity consumption. −, value is not reported/cannot be determined.aAmount of reported water consumption per unit of reported electricity consumption.</p>
<p>Table 3 illustrates that Meta is the only company reporting “water consumption embedded in purchased electricity”11 (i.e., indirect water consumption) while also highlighting that this value is significantly higher than Meta’s direct water consumption. For the companies included in Table 3 that provide both electricity and direct water consumption data, the total direct water consumption is 55.8 million m3 (55.8 billion L). For a total electricity consumption of 97.8 TWh, there is a weighted average of 0.59 L per kWh consumed. The latter figure may be the best available reference for the water efficiency of these companies’ data centers. This efficiency in the context of data centers is normally captured by the metric WUE, expressing the total on-site water consumption relative to the electricity consumption of the IT equipment. The equation for calculating WUE is as follows:(Equation 1)WUE=directwaterconsumption(millionm3)ITequipmentelectricityconsumption(TWh).</p>
<p>If only the total data center electricity consumption is known, the electricity consumption of the IT equipment can be determined, as long as the average PUE is provided. PUE expresses the total facility electricity consumption relative to the electricity consumption of the IT equipment. This can be written as follows:(Equation 2)PUE=totalfacilityelectricityconsumption(TWh)ITequipmentelectricityconsumption(TWh).</p>
<p>To determine IT equipment electricity consumption when only the total data centers’ electricity consumption and PUE values are provided, the previous equation (Equation 2) should be rearranged as follows:(Equation 3)ITequipmentelectricityconsumption(TWh)=totalfacilityelectricityconsumption(TWh)PUE.</p>
<p>Even so, although several tech companies disclose the WUE and PUE values for their data centers, too few of these enterprises report their data center electricity consumption, meaning a broad weighted-average water intensity of electricity consumption can be determined only at a total company level. The IEA reported about 140 billion L of direct water consumption on a total data center electricity consumption of 360 TWh and a global average PUE of 1.43 in 2023,1 making the implied WUE 0.56. This follows from first establishing IT equipment electricity consumption using Equation 3:totalfacilityelectricityconsumption(TWh)PUE=3601.43=251.75TWh,which, using Equation 1, gives a WUE as follows:directwaterconsumption(millionm3)ITequipmentelectricityconsumption(TWh)=140251.75=0.56.</p>
<p>This figure is near the weighted average of 0.59 L per kWh consumed reported by tech companies in 2024. The IEA’s estimated direct water consumption of data centers therefore seems plausible.</p>
<p>That is not the case for the IEA’s indirect water consumption assessment. With an estimated 373 billion L of indirect water consumption for an estimated electricity consumption of 360 TWh, the average water intensity of electricity generated to power data centers would be 1.04 L per kWh. This figure is just double the direct water consumption factor of data centers, but a more significant difference could be expected.</p>
<p>For a start, Siddik et al. reported that in 2018, the total indirect water consumption of data centers in the United States was 383 billion L. For an estimated electricity consumption of 72.15 TWh over the same time period,3 the average water intensity was 5.3 L per kWh consumed. The average water intensity may have decreased since then but probably not by as much as implied by the IEA, based on Meta’s water consumption disclosure, shown in Table 3. Meta reported a total indirect water consumption of 72.2 billion L for 18.4 TWh of electricity consumption in 2024,20 averaging 3.92 L per kWh. This figure was almost four times the IEA’s average water intensity of data center electricity consumption.</p>
<p>As the IEA estimated the carbon footprint of data centers in 2024 and their water footprint in 2023,1 one can obtain metrics from prior years for a more direct comparison of the water footprint. Meta reported a total indirect water consumption of 55.5 billion L for 15.3 TWh of electricity consumption in 2023, averaging to 3.62 L per kWh.11 This figure was still about 3.5 times the IEA’s average water intensity of data center electricity consumption. Meta detailed their electricity consumption per data center, so it is possible to match the electricity consumption in these locations with the water and carbon intensity factors of the respective power grids obtained from the Lawrence Berkeley National Laboratory.21 Doing so reveals that Meta’s United States data centers could account for 37.2 billion L of water consumption for 10.6 TWh of electricity consumption in 2023, averaging 3.50 L per kWh given the water intensity of electricity consumption in each region (Data S1, sheet 3).</p>
<p>Notably, the estimated indirect water consumption of these data centers (37.2 billion L) represented 67% of Meta’s reported total indirect water consumption, in line with the total electricity consumption of the selected data centers, as these represented 69% of Meta’s reported total electricity consumption. Apple does not report its indirect water consumption, but like Meta, the company does report electricity consumption per data center. Therefore, this information was used to determine that Apple’s United States data centers were likely responsible for 13.0 billion L of water consumption for an electricity consumption of 1.7 TWh in 2023, averaging out to 7.86 L per kWh (Data S1, sheet 3). Table 4 summarizes the environmental performance of Apple’s and Meta’s individual United States data center locations in 2023.Table 4Reported electricity consumption and estimated associated scope-2 emissions and water consumption for individual United States data center locations of Apple and Meta (2023)CompanyLocationReported electricity consumption (MWh)Grid tCO2/MWhGrid L/kWhScope-2 CO2 (tCO2)Embedded water (m3)AppleMaiden, NC453,0000.2711.98122,3105,426,940Mesa, AZ488,0000.212.84102,4801,385,920Prineville, OR269,0000.3610.6996,8402,875,610Reno, NV440,0000.347.46149,6003,282,400total1,650,0000.297.86471,23012,970,870MetaAltoona (IA)1,243,3060.351.74435,1572,163,352DeKalb (IL)138,9650.351.7448,638241,799Eagle Mountain (UT)787,7400.21.25157,548984,675Forest City (NC)507,0680.463.21233,2511,627,688Fort Worth (TX)1,029,5700.310.68319,167700,108Gallatin (TN)116,5200.463.2153,599374,029Henrico (VA)805,0610.351.74281,7711,400,806Huntsville (AL)614,1980.252.8153,5501,719,754Los Lunas (NM)1,110,1000.270.74299,727821,474New Albany (OH)793,0630.463.21364,8092,545,732Prineville (OR)1,375,3210.3711.3508,86915,541,127Sarpy (NE)1,148,0910.392.77447,7553,180,212Stanton Springs (GA)968,5650.386.08368,0555,888,875total10,637,5680.353.503,671,89637,189,633Local grid carbon and water intensity factors were obtained from the Lawrence Berkeley National Laboratory.</p>
<p>Lastly, although Google discloses neither its indirect water consumption nor the electricity consumption per data center, it does disclose its direct water consumption per data center. Because one could obtain a WUE factor for Google’s data centers using the company’s reported data center electricity consumption, PUE, and direct water consumption (Table 3), this value may be used to determine the electricity consumption of individual data centers and thus the associated indirect water consumption. Using Equation 3, Google’s IT equipment electricity consumption is determined as follows:totalfacilityelectricityconsumption(TWh)PUE=30.831.09=28.28TWh.</p>
<p>Google’s data center average WUE (using Equation 1) must therefore bedirectwaterconsumption(millionm3)ITequipmentelectricityconsumption(TWh)=29.4828.28=1.04.</p>
<p>Assuming each of Google’s data centers consumes 1.04 L of water for every kWh consumed, the total direct water consumption of its United States data centers (18.3 billion L) translates to an estimated electricity consumption of 19.4 TWh in 2023, as shown in Table 5. Notably, this also assumes a fixed PUE of 1.10, equivalent to the company’s reported data center average in 2023,22 for each location. Although Google specifies PUE values for individual data center locations as well, this specification does not perfectly align with its water consumption disclosure for individual data center locations; therefore, the company’s data center average PUE is used instead.Table 5Reported water consumption and estimated electricity consumption, along with associated scope-2 emissions and water consumption, for individual Google United States data center locations (2023)LocationReported water consumption (m3)Assumed WUEAssumed PUEEstimated electricity consumption (MHh)Grid tCO2/MWhGrid L/kWhScope-2 CO2 (tCO2)Embedded water (m3)Ashburn, VA206,6831.041.10218,1220.351.7476,343379,533Berkeley County, SC2,889,7831.041.103,049,7180.351.741,067,4015,306,510Council Bluffs, IA3,710,0821.041.103,915,4160.463.211,801,09112,568,486The Dalles, OR1,144,7091.041.101,208,0620.3711.3446,98313,651,104Douglas County, GA1,308,2381.041.101,380,6430.463.21635,0964,431,863Henderson, NV601,1231.041.10634,3930.310.68196,662431,387Jackson County, AL538,2861.041.10568,0770.310.68176,104386,292Lancaster, OH29,1481.041.1030,7610.351.7410,76653,524Leesburg, VA655,6331.041.10691,9190.351.74242,1721,203,940Lenoir, NC1,274,9271.041.101,345,4870.173.67228,7334,937,939Lockbourne, OH88,2001.041.1093,0820.351.7432,579161,962Mayes County, OK3,085,4891.041.103,256,2550.392.771,269,9409,019,827Midlothian, TX514,0591.041.10542,5090.351.74189,878943,966Montgomery County, TN1,092,4701.041.101,152,9320.310.68357,409783,994New Albany, OH481,1261.041.10507,7540.463.21233,5671,629,889Papillion, NE509,8951.041.10538,1150.392.77209,8651,490,579Sterling, VA210,4691.041.10222,1170.310.6868,856151,040Storey County, NV7571.041.107990.357.632806,096Total18,341,0771.041.1019,356,1620.372.977,243,72457,537,931Local grid carbon and water intensity factors were obtained from the Lawrence Berkeley National Laboratory.</p>
<p>The water and carbon intensities of the power grids of Google’s United States-based data centers could indicate that the associated carbon emissions amounted to 7.2 million tons of CO2, while the embedded water consumption could be approximately 57.5 billion L. Thus, an average of 2.97 L per kWh would be consumed. Notably, this estimation is uncertain because the true WUE per individual data center is not provided by Google, but the estimated carbon footprint of these data centers closely aligns with Google’s reported scope-2 carbon emissions of 6.9 million tons of CO2 for the North America region.</p>
<p>Overall, the combined United States-based data centers of Meta, Apple, and Google may have caused 31.7 TWh of electricity consumption, which could be associated with 107.7 billion L of indirect water consumption in 2023. Consequently, the weighted-average water intensity of these companies’ United States-based data centers would be 3.40 L per kWh (or 4.08 L when considering only Meta and Apple data). These data would be closer to the findings of Siddik et al. than the water intensity estimated by the IEA in 2023.</p>
<p>One could apply an estimated water intensity of 3.40 L per kWh to the IEA’s estimated data center electricity consumption of approximately 360 TWh in 2023, producing an estimated 1,225 billion L of indirect water consumption on top of the estimated 140 billion L of direct water consumption. Thus, based on available sustainability reporting, the IEA could be significantly underestimating the water footprints of data centers.</p>
<p>Notably, the Berkeley Lab also published a report on the energy usage of data centers in the United States, using similar proprietary sources to the IEA. It found that United States data centers were responsible for an indirect water consumption of 800 billion L for 176 TWh of electricity consumption in 2023, averaging out to 4.52 L per kWh.23 This further supports the notion that the IEA could be underestimating the water footprint of data centers.</p>
<p>Considering the estimated power demand of AI systems of 9.4 GW at the end of 2024 and the potential increase to 23 GW through 2025, the total water footprint of AI systems alone could reach between 312.5 and 764.6 billion L in 2025 (Data S1, sheet 4). These results would mean that water intensity factors remained constant. At the same time, the uncertainty surrounding these figures would also remain significant because the power grids supporting the specified United States data center locations of Apple, Google, and Meta can be associated with water intensities ranging from 0.68 to 11.98 L/kWh (Data S1, sheet 3). Ultimately, further disclosures from data center operators are required to improve the accuracy of these estimates.</p>
<h2>Discussion and conclusion</h2>
<p>Although there are ways to estimate the global power demand of AI systems, it remains challenging to quantify the associated carbon and water footprints. The lack of distinction between AI and non-AI workloads in the environmental reports of data center operators means it is only possible to assess the environmental impact of AI workloads by approximating them through data centers’ general performance metrics. The environmental disclosure of tech companies is, however, often insufficient to assess even the total data center performance of these companies.</p>
<p>In such cases, company-wide metrics may be the best available information, but these values may not accurately represent the data center performance, depending on the (undisclosed) weight of the data centers within the respective companies’ operations. Furthermore, company-wide metrics are not always available, and some companies do not disclose any environmental impact data. Specifically, embedded water consumption in purchased electricity is rarely disclosed at any level.</p>
<p>Recently, Google published a report on the environmental impact of its Gemini AI model,24 commenting that it chose not to report indirect water consumption because it “does not fully control the water consumption in electricity generation.”25 This statement highlights a lack of willingness to disclose this metric, ignoring that this water consumption is a direct consequence of Google’s electricity demand. For the same reason, the Greenhouse Gas Protocol already mandates disclosure of indirect emissions related to electricity consumption.26</p>
<p>The shortcomings in the environmental disclosure of data center operators could be remedied with new policies mandating the disclosure of additional metrics. Because the environmental impact of data centers is growing rapidly, the urgency for transparency in the tech sector is also increasing. The carbon footprint of AI systems alone could be between 32.6 and 79.7 million tons of CO2 emissions in 2025, while the water footprint could reach 312.5–764.6 billion L. To put this into perspective, this is in the same range as the carbon footprint of New York City (52.2 million tons of CO2 emissions in 202327). Similarly, the water footprint of AI systems may be in the same range as the entire global annual consumption of bottled water (446 billion L28). This assessment can be made only by using the wider data center performance metrics in the environmental reports of data center operators, so significant uncertainty surrounds these figures.</p>
<p>There is strong variation in the carbon and water intensity of local power grids; thus, estimation accuracy would greatly improve if companies disclosed the specific locations where AI systems are operated and the magnitudes of these operations. Additionally, PUE and WUE values should be disclosed for each of these locations.</p>
<p>Microsoft’s 2025 environmental report noted that the company “launched a new datacenter design that optimizes AI workloads and uses zero water for cooling.”10 Consequently, the direct water consumption profile of data centers operating AI systems may also differ from those facilitating other types of workloads, but these design differences remain unclear without further transparency. Moreover, the lack of transparency makes it difficult to assess the potential effectiveness of mitigation strategies outlined by past research. Computation may be made more sustainable by rethinking how digital systems are designed, built, and operated,5 supported by policy mechanisms that enforce sector-wide climate targets.6 However, without transparent data, the biggest opportunities for mitigating the climate impacts of data centers and AI cannot be easily identified, and the effects of interventions will remain hidden as well. If transparency improved, future research could explore beyond the environmental impact of operating AI systems by examining the full life cycle impact of the relevant hardware.</p>
<h2>Declaration of interests</h2>
<p>The author declares no competing interests.</p>

</div>
</body>
</html>
